<!DOCTYPE html><html lang="es" data-theme="dark"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>¿IA o PLC? Lo que ya tiene un decantador GEA y lo que los fabricantes llaman mantenimiento predictivo · Andrei Edinov</title><meta name="description" content="TPO escribe sobre cómo el aprendizaje automático lleva a las plantas de tratamiento a reparaciones planificadas. Lo comparé con lo que ya tiene un decantador GEA corriente según su documentación y con lo que los propios fabricantes venden como mantenimiento predictivo. Además, la reparación de un decantador en la que bastaron el PLC y abrir la máquina, sin IA."><meta property="og:title" content="¿IA o PLC? Lo que ya tiene un decantador GEA y lo que los fabricantes llaman mantenimiento predictivo · Andrei Edinov"><meta property="og:description" content="TPO escribe sobre cómo el aprendizaje automático lleva a las plantas de tratamiento a reparaciones planificadas. Lo comparé con lo que ya tiene un decantador GEA corriente según su documentación y con lo que los propios fabricantes venden como mantenimiento predictivo. Además, la reparación de un decantador en la que bastaron el PLC y abrir la máquina, sin IA."><meta property="og:type" content="website"><meta property="og:url" content="https://andreiedinov.com/es/blog/decanter-ai-or-plc/"><meta property="og:image" content="https://andreiedinov.com/og.jpg"><meta property="og:image:width" content="1200"><meta property="og:image:height" content="630"><meta name="twitter:card" content="summary_large_image"><link rel="canonical" href="https://andreiedinov.com/es/blog/decanter-ai-or-plc/"><link rel="icon" href="/favicon.svg" type="image/svg+xml"><link rel="alternate" hreflang="en" href="https://andreiedinov.com/blog/decanter-ai-or-plc/"><link rel="alternate" hreflang="ru" href="https://andreiedinov.com/ru/blog/decanter-ai-or-plc/"><link rel="alternate" hreflang="es" href="https://andreiedinov.com/es/blog/decanter-ai-or-plc/"><link rel="alternate" hreflang="x-default" href="https://andreiedinov.com/blog/decanter-ai-or-plc/"><script>
      try { const t = localStorage.getItem('theme'); if (t === 'light' || t === 'dark') document.documentElement.dataset.theme = t; } catch (e) {}
    </script><script type="application/ld+json">{"@context":"https://schema.org","@type":"Person","name":"Andrei Edinov","jobTitle":"Expert Water Process Engineer","email":"mailto:andrei@andreiedinov.com","telephone":"+995 591 104 463","alumniOf":"MSc in Chemical Technology","sameAs":["https://www.linkedin.com/in/andreiedinov/"],"url":"https://andreiedinov.com/","knowsAbout":["Ultrafiltration","Reverse osmosis","Membrane bioreactor","Sequencing batch reactor","Disinfection","Industrial wastewater treatment"]}</script><link rel="stylesheet" href="/_astro/Footer.BmabhgL2.css"></head><body><header class="site-header"><div class="je-grid"><div class="site-header__row"><a class="wordmark" href="/es/">Andrei Edinov<span class="wordmark__role"><span class="wordmark__dot"> · </span>Expert Water Process Engineer</span></a><nav class="nav" aria-label="Main"><a href="/es/#expertise">Especialidad</a><a href="/es/portfolio/">Proyectos</a><a href="/es/calculators/">Calculadoras</a><a href="/es/blog/">Blog</a><a href="/es/#contact">Contacto</a></nav><details class="menu"><summary class="icon-btn" aria-label="Menú"><svg viewBox="0 0 24 24" aria-hidden="true"><path d="M4 8h16M4 16h16"></path></svg></summary><div class="menu__panel"><a href="/es/#expertise">Especialidad</a><a href="/es/portfolio/">Proyectos</a><a href="/es/calculators/">Calculadoras</a><a href="/es/blog/">Blog</a><a href="/es/#contact">Contacto</a><div class="lang" aria-label="Idioma"><a href="/blog/decanter-ai-or-plc/" hreflang="en">EN</a><a href="/ru/blog/decanter-ai-or-plc/" hreflang="ru">RU</a><a href="/es/blog/decanter-ai-or-plc/" hreflang="es" aria-current="true">ES</a></div></div></details><div class="tools"><div class="lang" aria-label="Idioma"><a href="/blog/decanter-ai-or-plc/" hreflang="en">EN</a><a href="/ru/blog/decanter-ai-or-plc/" hreflang="ru">RU</a><a href="/es/blog/decanter-ai-or-plc/" hreflang="es" aria-current="true">ES</a></div><button class="icon-btn" type="button" data-theme-toggle aria-label="Cambiar tema"><svg viewBox="0 0 24 24" aria-hidden="true"><circle cx="12" cy="12" r="4.5"></circle><path d="M12 2.5v2M12 19.5v2M2.5 12h2M19.5 12h2"></path></svg></button></div></div></div></header><script type="module">document.querySelector(`[data-theme-toggle]`)?.addEventListener(`click`,()=>{let e=document.documentElement,t=e.dataset.theme===`light`?`dark`:`light`;e.dataset.theme=t;try{localStorage.setItem(`theme`,t)}catch{}});</script><main><article class="section je-grid post" aria-labelledby="post-title"><div class="section__wide post__head"><a class="label back" href="/es/blog/">← Todos los artículos</a><h1 id="post-title" class="h1">¿IA o PLC? Lo que ya tiene un decantador GEA y lo que los fabricantes llaman mantenimiento predictivo</h1><p class="lead muted">TPO escribe sobre cómo el aprendizaje automático lleva a las plantas de tratamiento a reparaciones planificadas. Lo comparé con lo que ya tiene un decantador GEA corriente según su documentación y con lo que los propios fabricantes venden como mantenimiento predictivo. Además, la reparación de un decantador en la que bastaron el PLC y abrir la máquina, sin IA.</p><p class="caption muted"><time datetime="2026-11-19">19 de noviembre de 2026</time><span> · Mantenimiento predictivo, Deshidratación de lodos, Decantador</span></p></div><div class="section__wide post__body"><h2 id="por-qué-desconfío-de-la-ia-para-todo">Por qué desconfío de la IA para todo</h2>
<p>Se escribe mucho sobre IA en las plantas de tratamiento. Esta semana TPO (Treatment Plant Operator, una revista sectorial sobre tratamiento de aguas residuales) publicó un artículo sobre cómo el aprendizaje automático lleva a las plantas de las reparaciones de emergencia a las planificadas.</p>
<p>No estoy en contra de la idea. Pero antes de comprar IA conviene saber qué tiene ya la máquina. Tomé un decantador que reparé y abrí la documentación que GEA suministra con la máquina.</p>
<h2 id="lo-que-ya-tiene-un-decantador-gea">Lo que ya tiene un decantador GEA</h2>
<p>La máquina: un GEA WATERMASTER CF 4000 para deshidratación de lodos. Todo lo que sigue sale de su documentación.</p>
<table class="case-table">
<thead><tr><th>Qué</th><th>Qué dice la documentación</th><th>Dónde</th></tr></thead>
<tbody>
<tr><td>Sensores de vibración</td><td>Dos «Vibration Guard», en el lado del líquido y en el lado de los sólidos. Cada uno mide la velocidad de vibración en mm/s (RMS verdadero, es decir, el valor cuadrático medio: un único nivel global para todas las frecuencias; según DIN/ISO 10816) y envía una señal de 4–20 mA. Rango 0–50 mm/s, 10–1000 Hz, promedio de 3 s, en un solo eje. La lista de equipos marca la monitorización de vibraciones como opción; en esta máquina los sensores están instalados.</td><td>p. 900–901, 914, 963, 1048–1051</td></tr>
<tr><td>Adónde va la señal</td><td>Los dos sensores van a entradas analógicas de un PLC Siemens S7-300, con escala 4–20 mA = 0–50 mm/s. El operador trabaja con un panel SIMATIC OP177B.</td><td>p. 645, 669, 673, 685</td></tr>
<tr><td>Quién decide</td><td>El sensor no apaga nada. Los límites se fijan en la unidad de control: en la etapa 1 se muestra un fallo, en la etapa 2 el decantador se desconecta.</td><td>p. 127, 1048</td></tr>
<tr><td>Consignas de fábrica</td><td>Límite 1, aviso: 18 mm/s. Límite 2, alimentación cerrada y accionamiento apagado: 20 mm/s.</td><td>p. 743, 815</td></tr>
<tr><td>Parada de emergencia</td><td>Según el manual de la máquina: automática en la etapa 2 o tras 5 minutos en la etapa 1. El manual de la unidad de control indica para la etapa 1 solo un mensaje. Lo que rige en cada máquina depende de su programa.</td><td>p. 735, 167–168</td></tr>
<tr><td>Tendencias</td><td>El panel OP177B puede mostrar tendencias: datos de proceso actuales en una ventana de tendencias, con rango de tiempo ajustable.</td><td>p. 324, 503–504</td></tr>
<tr><td>Registro</td><td>Los mensajes de fallo se guardan en un búfer con fecha, hora y estado: entrante, confirmado, desaparecido.</td><td>p. 163</td></tr>
<tr><td>Comprobación</td><td>Cada 4000 horas, y como mínimo cada 12 meses, bajando temporalmente la consigna.</td><td>p. 698</td></tr>
<tr><td>Obligación del operador</td><td>A diario: revisar la marcha y parar el decantador ante ruidos o vibraciones inusuales.</td><td>p. 696</td></tr>
</tbody>
</table>
<p>GEA da también una escala para el nivel de vibración (RMS, según ISO 2372, p. 815):</p>
<table class="case-table">
<thead><tr><th>Vibración, mm/s</th><th>Valoración de GEA</th></tr></thead>
<tbody>
<tr><td>0–7</td><td>buena</td></tr>
<tr><td>7–18</td><td>aceptable</td></tr>
<tr><td>18–20</td><td>todavía aceptable, pero no más de 250 horas de funcionamiento</td></tr>
<tr><td>más de 20</td><td>no admisible</td></tr>
</tbody>
</table>
<p>Es decir, esta máquina ya tiene medición, límites en el PLC, tendencia en el panel y registro de eventos. Lo que no tiene es la respuesta al «por qué». El sensor da un único número global en un eje. No da un espectro, así que puede decir que la máquina vibra, pero no qué lo causa.</p>
<h2 id="por-qué-la-cifra-no-dice-la-causa">Por qué la cifra no dice la causa</h2>
<p>La tabla de fallos de GEA da cuatro causas para una vibración demasiado alta (p. 823):</p>
<ul>
<li>depósitos de producto en un solo lado</li>
<li>rodamientos dañados</li>
<li>ajustes flojos</li>
<li>depósitos que rozan con piezas giratorias</li>
</ul>
<p>La descripción de la máquina nombra directamente las dos más frecuentes: depósitos de producto y desgaste de rodamientos (p. 743). El manual de la unidad de control añade una acción más al fallo de vibración: revisar el caudal y la consistencia de la alimentación (p. 167–168). Todas estas causas suben el mismo valor RMS. La pantalla no dice cuál es.</p>
<h2 id="una-reparación-en-la-que-bastaron-el-plc-y-abrir-la-máquina">Una reparación en la que bastaron el PLC y abrir la máquina</h2>
<p>En 2023 reparé un decantador como este en la depuradora de un productor de alimentos, como ingeniero de servicio. Cuando llegamos, la vibración ya había alcanzado 18–20 mm/s, los límites de aviso y desconexión del manual de GEA. La subida se veía en la tendencia del panel de control. La escala de GEA considera «buena» la vibración de hasta 7 mm/s, así que una alarma más temprana, a un nivel más bajo o por velocidad de subida, se puede configurar en el mismo PLC. La causa, en cambio, nadie podía decirla mirando la pantalla.</p>
<p>El lavado, que GEA indica como primer paso ante depósitos (p. 823), no ayudó. Así que abrimos la máquina:</p>
<ul>
<li>sacamos el tambor y el tornillo y los desmontamos según el plano de montaje</li>
<li>limpiamos los depósitos del tornillo</li>
<li>sustituimos rodamientos, juntas, eje de accionamiento, correas y el sensor de velocidad, 27 posiciones de la lista de repuestos</li>
</ul>
<p>Tras el arranque, los sensores de vibración de la máquina marcaron 6–7 mm/s, dentro de la banda «buena» de GEA, hasta 7. Las fotos del desmontaje están en el <a href="/es/portfolio/decanter-service/">caso de la reparación</a>.</p>
<p>Los depósitos en el tornillo solo los vimos al abrir la máquina. Con un único número global del sensor no se distinguen del desgaste de rodamientos: ambas causas suben el mismo valor RMS.</p>
<h2 id="dos-tipos-de-reglas">Dos tipos de reglas</h2>
<p>Un PLC y un modelo de aprendizaje automático tienen algo en común: ambos hacen lo que el ingeniero configuró y ambos hay que comprobarlos. La diferencia está en quién escribe la regla. Una alarma por umbral o por velocidad de subida la escribe el ingeniero, y el PLC la ejecuta tal como está programada. Pero en algunas tareas el límite entre lo normal y lo anómalo no se puede escribir a mano, porque depende de muchas señales a la vez. Entonces lo encuentra un modelo a partir de datos históricos. No es «PLC contra IA»: la guía de USBR/Carollo sobre reutilización potable señala que un modelo puede ejecutarse directamente en el PLC (p. 31, 37–38).</p>
<p>Un ejemplo del segundo tipo de la misma guía (caso 3, p. 12): la planta ya tenía alarmas por umbral de turbidez (más de 4 NTU) y COT (más de 10 mg/L). Un clasificador de aprendizaje automático, mirando varias señales a la vez, detectaba vertidos industriales antes y con menos falsas alarmas. Y un contrapeso honesto (caso 8, p. 25): para una alarma de ósmosis inversa bastó un gráfico estadístico de Shewhart, sin aprendizaje automático, que redujo las falsas alarmas al menos a la mitad. La guía aconseja probar primero un enfoque más simple y comparar cualquier IA con él (p. 23). La elaboraron Carollo y sus socios, y sus casos no están verificados de forma independiente.</p>
<p>Nuestro decantador es del primer tipo: la subida se veía, y una alarma más temprana es una regla que uno puede escribir. Por eso mi pregunta antes de cualquier IA es: ¿podría escribir esta regla yo mismo?</p>
<h2 id="lo-que-los-fabricantes-llaman-mantenimiento-predictivo">Lo que los fabricantes llaman mantenimiento predictivo</h2>
<p>La propia GEA, en la documentación de esta máquina, ofrece su sistema de monitorización de estado wewatch® para el mantenimiento predictivo: recogida continua de datos de los parámetros clave de la máquina y un plan de mantenimiento según el estado (p. 64). Hoy la web de GEA presenta InsightPartner Separation Monitoring para separadoras y decantadores. Se montan en la máquina dos o tres sensores adicionales que miden velocidad y aceleración de vibración en distintos puntos y, como dice GEA, solo miden y no apagan la centrífuga. Los datos van a la nube de GEA o al panel de la máquina: tendencias, detección de anomalías, diagnóstico y soporte remoto de expertos de GEA.</p>
<p>ANDRITZ describe su sensor VibePro como uno que combina la vibración con datos de proceso, con análisis espectral (FFT) y bibliotecas de fallos. El análisis espectral por sí solo es un método clásico de diagnóstico de vibraciones: descompone la vibración por frecuencias y no necesita aprendizaje automático. Alfa Laval vende ConditionAlert para decantadores: los datos de vibración se analizan a distancia y las anomalías se comunican dentro de un contrato de servicio.</p>
<p>Ninguna de estas páginas dice que dentro haya aprendizaje automático. Los tres se basan en lo mismo: más sensores, más de un número, historial de datos y personas que lo leen.</p>
<p>No he usado estos sistemas en un decantador, así que no puedo decir cuánto aportan sobre la protección de serie. Si le ofrecen uno para su planta, yo preguntaría al proveedor sin rodeos: qué señales usa además de la vibración global, si puede distinguir depósitos de daños en rodamientos antes de abrir la máquina y en cuántas máquinas comparables se ha demostrado.</p>
<h2 id="antes-de-comprar-ia-revise-la-documentación-de-su-máquina">Antes de comprar IA, revise la documentación de su máquina</h2>
<ul>
<li>¿Puede escribir la regla usted mismo: una alarma por debajo del límite de fábrica o por velocidad de subida?</li>
<li>¿Qué sensores tiene y qué miden exactamente: velocidad o aceleración, cuántos ejes?</li>
<li>¿Qué límites hay en la unidad de control y qué pasa en cada etapa?</li>
<li>¿Hay una tendencia de vibración configurada en el panel y cuánto tiempo se guarda?</li>
<li>¿Cuándo se comprobó por última vez la protección por vibración? Según el plan de mantenimiento de GEA, cada 4000 horas y como mínimo cada 12 meses (p. 698).</li>
<li>¿Cuántas horas de funcionamiento llevan rodamientos, juntas y correas frente al plan del fabricante? GEA indica cambiar las correas y los rodamientos del tambor y del tornillo, junto con todas sus juntas, cada 8000 horas y como mínimo cada tres años (p. 699).</li>
</ul>
<p>Si no hay respuesta a estas preguntas, un modelo no la dará.</p>
<p>El caso completo de la reparación, con fotos, está en mi <a href="/es/portfolio/decanter-service/">portafolio</a>.</p>
</div><section class="section__wide case-refs post__refs" aria-labelledby="post-refs-title"><p id="post-refs-title" class="label">Fuentes</p><ul class="case-refs__list"><li class="case-refs__item"><a href="https://www.tpomag.com/online_exclusives/2026/11/how-ai-and-automation-are-transforming-treatment-plants" target="_blank" rel="noopener">TPO Magazine: How AI and Automation Are Transforming Treatment Plants</a><span class="muted">noviembre de 2026</span></li><li class="case-refs__item"><span>GEA Westfalia Separator, documentación técnica del decantador WATERMASTER CF 4000</span><span class="muted">Conjunto 1451720287, edición del 08.06.2017, suministrado con la máquina. Los números de página del texto se refieren a este conjunto</span></li><li class="case-refs__item"><a href="https://www.gea.com/en/products/digital-solutions/insightpartner/insightpartner-separation-monitoring/" target="_blank" rel="noopener">GEA: InsightPartner Separation Monitoring</a><span class="muted">Página del producto, consultada el 19.11.2026</span></li><li class="case-refs__item"><a href="https://www.andritz.com/products-en/separation/service-solutions/vibepro" target="_blank" rel="noopener">ANDRITZ: VibePro, monitorización de vibraciones para equipos de separación</a><span class="muted">Página del producto, consultada en noviembre de 2026</span></li><li class="case-refs__item"><a href="https://www.alfalaval.ca/globalassets/documents/local/canada/documents/conditionalert_decanter_digital_leaflet_en-ca.pdf" target="_blank" rel="noopener">Alfa Laval: ConditionAlert para decantadores</a><span class="muted">Folleto del producto, consultado en noviembre de 2026</span></li><li class="case-refs__item"><span>U.S. Bureau of Reclamation / Carollo Engineers: AI &amp; Machine Learning Guidebook for Potable Reuse</span><span class="muted">Mayo de 2026, FINAL. Casos 3 (p. 12) y 8 (p. 25), recomendaciones en p. 23, 31, 37–38. Elaborado por Carollo y socios; los casos no están verificados de forma independiente</span></li></ul></section><div class="section__wide case-end"><a class="je-btn je-btn--primary" href="https://wa.me/995591104463?text=Hola%2C%20Andrei.%20Me%20gustar%C3%ADa%20reservar%20una%20llamada%20t%C3%A9cnica%20gratuita%20de%2030%20minutos%20sobre%20mi%20sistema%20de%20agua." target="_blank" rel="noopener">Hablemos de su proyecto<span class="je-btn__disc" aria-hidden="true">→</span></a><a class="case-next" href="/es/blog/"><span class="label">Blog</span><span class="case-next__t">Todos los artículos →</span></a></div></article></main><footer class="site-footer je-grid"><div class="site-footer__row caption"><span>© 2026 Andrei Edinov</span><span><a href="https://www.linkedin.com/in/andreiedinov/" target="_blank" rel="noopener">LinkedIn</a> · Expert Water Process Engineer</span></div></footer><script type="module">for(let e of document.querySelectorAll(`.post__carousel`)){let t=e.children.length,n=document.createElement(`div`);n.className=`post__nav`,n.innerHTML=`<button type="button" aria-label="Previous">←</button><span aria-live="polite"></span><button type="button" aria-label="Next">→</button>`,e.after(n);let[r,i,a]=n.children,o=()=>e.children[1].offsetLeft-e.children[0].offsetLeft,s=()=>Math.max(1,Math.round((e.clientWidth+1)/o())),c=()=>Math.round(e.scrollLeft/o()),l=n=>e.scrollTo({left:Math.max(0,Math.min(n,t-s()))*o(),behavior:`smooth`}),u=()=>{let e=c(),n=s();i.textContent=n>1?`${e+1}–${Math.min(e+n,t)} / ${t}`:`${e+1} / ${t}`,r.disabled=e<=0,a.disabled=e+n>=t};r.onclick=()=>l(c()-s()),a.onclick=()=>l(c()+s()),e.addEventListener(`keydown`,e=>{e.key===`ArrowLeft`&&l(c()-s()),e.key===`ArrowRight`&&l(c()+s())}),e.addEventListener(`scroll`,u,{passive:!0}),addEventListener(`resize`,u),u()}</script><script type="module" src="https://static.cloudflareinsights.com/beacon.min.js" data-cf-beacon="{&quot;token&quot;: &quot;a8f065150c2b4f61ab42fc3824ae836b&quot;}"></script></body></html>