<!DOCTYPE html><html lang="ru" data-theme="dark"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>ИИ или ПЛК? Что уже стоит на декантере GEA и что производители называют предиктивным обслуживанием · Andrei Edinov</title><meta name="description" content="TPO пишет, как машинное обучение переводит очистные к плановым ремонтам. Я сравнил это с тем, что уже стоит на обычном декантере GEA по его документации, и с тем, что сами производители продают как предиктивное обслуживание. Плюс ремонт декантера, где всё решили ПЛК и вскрытие машины, без ИИ."><meta property="og:title" content="ИИ или ПЛК? Что уже стоит на декантере GEA и что производители называют предиктивным обслуживанием · Andrei Edinov"><meta property="og:description" content="TPO пишет, как машинное обучение переводит очистные к плановым ремонтам. Я сравнил это с тем, что уже стоит на обычном декантере GEA по его документации, и с тем, что сами производители продают как предиктивное обслуживание. Плюс ремонт декантера, где всё решили ПЛК и вскрытие машины, без ИИ."><meta property="og:type" content="website"><meta property="og:url" content="https://andreiedinov.com/ru/blog/decanter-ai-or-plc/"><meta property="og:image" content="https://andreiedinov.com/og.jpg"><meta property="og:image:width" content="1200"><meta property="og:image:height" content="630"><meta name="twitter:card" content="summary_large_image"><link rel="canonical" href="https://andreiedinov.com/ru/blog/decanter-ai-or-plc/"><link rel="icon" href="/favicon.svg" type="image/svg+xml"><link rel="alternate" hreflang="en" href="https://andreiedinov.com/blog/decanter-ai-or-plc/"><link rel="alternate" hreflang="ru" href="https://andreiedinov.com/ru/blog/decanter-ai-or-plc/"><link rel="alternate" hreflang="es" href="https://andreiedinov.com/es/blog/decanter-ai-or-plc/"><link rel="alternate" hreflang="x-default" href="https://andreiedinov.com/blog/decanter-ai-or-plc/"><script>
      try { const t = localStorage.getItem('theme'); if (t === 'light' || t === 'dark') document.documentElement.dataset.theme = t; } catch (e) {}
    </script><script type="application/ld+json">{"@context":"https://schema.org","@type":"Person","name":"Andrei Edinov","jobTitle":"Expert Water Process Engineer","email":"mailto:andrei@andreiedinov.com","telephone":"+995 591 104 463","alumniOf":"MSc in Chemical Technology","sameAs":["https://www.linkedin.com/in/andreiedinov/"],"url":"https://andreiedinov.com/","knowsAbout":["Ultrafiltration","Reverse osmosis","Membrane bioreactor","Sequencing batch reactor","Disinfection","Industrial wastewater treatment"]}</script><link rel="stylesheet" href="/_astro/Footer.yOpInXcn.css"></head><body><header class="site-header"><div class="je-grid"><div class="site-header__row"><a class="wordmark" href="/ru/">Andrei Edinov<span class="wordmark__role"><span class="wordmark__dot"> · </span>Expert Water Process Engineer</span></a><nav class="nav" aria-label="Main"><a href="/ru/#expertise">Экспертиза</a><a href="/ru/portfolio/">Портфолио</a><a href="/ru/calculators/">Калькуляторы</a><a href="/ru/blog/">Блог</a><a href="/ru/#contact">Контакты</a></nav><details class="menu"><summary class="icon-btn" aria-label="Меню"><svg viewBox="0 0 24 24" aria-hidden="true"><path d="M4 8h16M4 16h16"></path></svg></summary><div class="menu__panel"><a href="/ru/#expertise">Экспертиза</a><a href="/ru/portfolio/">Портфолио</a><a href="/ru/calculators/">Калькуляторы</a><a href="/ru/blog/">Блог</a><a href="/ru/#contact">Контакты</a><div class="lang" aria-label="Язык"><a href="/blog/decanter-ai-or-plc/" hreflang="en">EN</a><a href="/ru/blog/decanter-ai-or-plc/" hreflang="ru" aria-current="true">RU</a><a href="/es/blog/decanter-ai-or-plc/" hreflang="es">ES</a></div></div></details><div class="tools"><div class="lang" aria-label="Язык"><a href="/blog/decanter-ai-or-plc/" hreflang="en">EN</a><a href="/ru/blog/decanter-ai-or-plc/" hreflang="ru" aria-current="true">RU</a><a href="/es/blog/decanter-ai-or-plc/" hreflang="es">ES</a></div><button class="icon-btn" type="button" data-theme-toggle aria-label="Сменить тему"><svg viewBox="0 0 24 24" aria-hidden="true"><circle cx="12" cy="12" r="4.5"></circle><path d="M12 2.5v2M12 19.5v2M2.5 12h2M19.5 12h2"></path></svg></button></div></div></div></header><script type="module">document.querySelector(`[data-theme-toggle]`)?.addEventListener(`click`,()=>{let e=document.documentElement,t=e.dataset.theme===`light`?`dark`:`light`;e.dataset.theme=t;try{localStorage.setItem(`theme`,t)}catch{}});</script><main><article class="section je-grid post" aria-labelledby="post-title"><div class="section__wide post__head"><a class="label back" href="/ru/blog/">← Все статьи</a><h1 id="post-title" class="h1">ИИ или ПЛК? Что уже стоит на декантере GEA и что производители называют предиктивным обслуживанием</h1><p class="lead muted">TPO пишет, как машинное обучение переводит очистные к плановым ремонтам. Я сравнил это с тем, что уже стоит на обычном декантере GEA по его документации, и с тем, что сами производители продают как предиктивное обслуживание. Плюс ремонт декантера, где всё решили ПЛК и вскрытие машины, без ИИ.</p><p class="caption muted"><time datetime="2026-11-19">19 ноября 2026 г.</time><span> · Предиктивное обслуживание, Обезвоживание осадка, Декантер</span></p></div><div class="section__wide post__body"><h2 id="почему-я-осторожен-с-ии-для-всего">Почему я осторожен с «ИИ для всего»</h2>
<p>Про ИИ на очистных сейчас пишут много. На этой неделе в TPO (Treatment Plant Operator, отраслевой журнал об очистке сточных вод) вышла статья о том, как машинное обучение переводит станции от аварийных ремонтов к плановым.</p>
<p>Я не против самой идеи. Но прежде чем покупать ИИ, полезно знать, что уже стоит на машине. Я взял декантер, который ремонтировал, и открыл документацию, которую GEA поставляет с машиной.</p>
<h2 id="что-уже-стоит-на-декантере-gea">Что уже стоит на декантере GEA</h2>
<p>Машина: GEA WATERMASTER CF 4000 для обезвоживания осадка. Всё ниже взято из её документации.</p>
<table class="case-table">
<thead><tr><th>Что</th><th>Что указано в документации</th><th>Где</th></tr></thead>
<tbody>
<tr><td>Датчики вибрации</td><td>Два датчика Vibration Guard, со стороны жидкости и со стороны твёрдого вещества. Каждый измеряет скорость вибрации в мм/с (истинное СКЗ, то есть среднеквадратичное значение: один общий уровень по всем частотам; по DIN/ISO 10816) и выдаёт сигнал 4–20 мА. Диапазон 0–50 мм/с, 10–1000 Гц, усреднение 3 с, только по одной оси. В перечне устройств контроль вибрации отмечен как опция; на этой машине датчики установлены.</td><td>с. 900–901, 914, 963, 1048–1051</td></tr>
<tr><td>Куда идёт сигнал</td><td>Оба датчика заведены на аналоговые входы ПЛК Siemens S7-300, масштаб 4–20 мА = 0–50 мм/с. Оператор работает с панелью SIMATIC OP177B.</td><td>с. 645, 669, 673, 685</td></tr>
<tr><td>Кто решает</td><td>Сам датчик ничего не отключает. Пороги задаются в блоке управления: на ступени 1 выводится неисправность, на ступени 2 декантер выключается.</td><td>с. 127, 1048</td></tr>
<tr><td>Заводские уставки</td><td>Предел 1, предупреждение: 18 мм/с. Предел 2, подача закрыта и привод выключен: 20 мм/с.</td><td>с. 743, 815</td></tr>
<tr><td>Аварийный останов</td><td>По руководству на машину: автоматически на ступени 2 или через 5 минут на ступени 1. В руководстве на блок управления на ступени 1 выводится только сообщение. Что действует на конкретной машине, зависит от её программы.</td><td>с. 735, 167–168</td></tr>
<tr><td>Тренды</td><td>Панель OP177B умеет показывать тренды: текущие данные процесса в окне трендов, с масштабом по времени.</td><td>с. 324, 503–504</td></tr>
<tr><td>Журнал</td><td>Сообщения о неисправностях пишутся в буфер с датой, временем и состоянием: поступило, подтверждено, исчезло.</td><td>с. 163</td></tr>
<tr><td>Проверка защиты</td><td>Каждые 4000 часов, но не реже раза в 12 месяцев, временным снижением уставки.</td><td>с. 698</td></tr>
<tr><td>Обязанность оператора</td><td>Ежедневно проверять ход и останавливать декантер при необычном шуме или вибрации.</td><td>с. 696</td></tr>
</tbody>
</table>
<p>GEA даёт и шкалу для уровня вибрации (СКЗ, по ISO 2372, с. 815):</p>
<table class="case-table">
<thead><tr><th>Вибрация, мм/с</th><th>Оценка GEA</th></tr></thead>
<tbody>
<tr><td>0–7</td><td>хорошая</td></tr>
<tr><td>7–18</td><td>пригодная</td></tr>
<tr><td>18–20</td><td>ещё пригодная, но не более 250 часов работы</td></tr>
<tr><td>выше 20</td><td>недопустимая</td></tr>
</tbody>
</table>
<p>Получается, что на этой машине уже есть измерение, пороги в ПЛК, тренд на панели и журнал событий. Чего нет, так это ответа на вопрос «почему». Датчик даёт одно общее число по одной оси. Спектра он не даёт, поэтому скажет, что машину трясёт, но не скажет из-за чего.</p>
<h2 id="почему-цифра-не-называет-причину">Почему цифра не называет причину</h2>
<p>В таблице неисправностей GEA у слишком высокой вибрации четыре причины (с. 823):</p>
<ul>
<li>односторонние отложения продукта</li>
<li>повреждение подшипников качения</li>
<li>ослабленные посадки</li>
<li>отложения, которые трутся о вращающиеся детали</li>
</ul>
<p>В описании машины две самые частые названы прямо: отложения продукта и износ подшипников качения (с. 743). В руководстве на блок управления к сообщению о вибрации добавлено ещё одно действие: проверить объём и консистенцию на подаче (с. 167–168). Все эти причины поднимают одно и то же СКЗ. Какая из них, по экрану не понять.</p>
<h2 id="ремонт-где-хватило-плк-и-вскрытия">Ремонт, где хватило ПЛК и вскрытия</h2>
<p>В 2023 году я ремонтировал такой декантер на очистных пищевого производства, тогда я работал сервис-инженером. Когда мы приехали, вибрация уже дошла до 18–20 мм/с, то есть до пределов предупреждения и отключения по руководству GEA. Рост был виден на тренде панели управления. По шкале GEA до 7 мм/с считается «хорошо», так что более раннюю тревогу, на меньшем уровне или по скорости роста, можно задать в том же ПЛК. Причину же по экрану назвать не мог никто.</p>
<p>Промывка, которую GEA ставит первым шагом при отложениях (с. 823), не помогла. Поэтому мы машину вскрыли:</p>
<ul>
<li>вынули барабан и шнек и разобрали по сборочному чертежу</li>
<li>очистили шнек от отложений</li>
<li>заменили подшипники, уплотнения, приводной вал, ремни и датчик скорости, всего 27 позиций по списку запчастей</li>
</ul>
<p>После пуска штатные датчики вибрации показали 6–7 мм/с, в пределах «хорошей» зоны GEA до 7. Фото разборки есть в <a href="/ru/portfolio/decanter-service/">кейсе ремонта</a>.</p>
<p>Отложения на шнеке мы увидели только после вскрытия. По одному общему числу с датчика их не отличить от износа подшипников: обе причины поднимают одно и то же СКЗ.</p>
<h2 id="два-вида-правил">Два вида правил</h2>
<p>ПЛК и модель машинного обучения похожи в одном: обе делают то, что задал инженер, и обе нужно проверять. Разница в том, кто пишет правило. Тревогу по порогу или по скорости роста инженер пишет сам, и ПЛК выполняет её ровно так, как запрограммировано. Но бывают задачи, где границу между нормой и отклонением руками не напишешь, потому что она зависит от многих сигналов сразу. Тогда её по истории данных находит модель. Это не «ПЛК против ИИ»: в руководстве USBR/Carollo по повторному использованию воды отмечено, что модель можно запускать прямо в ПЛК (с. 31, 37–38).</p>
<p>Пример второго вида из того же руководства (кейс 3, с. 12): на станции уже стояли пороговые тревоги по мутности (больше 4 NTU) и ТОС (больше 10 мг/л). Классификатор машинного обучения, глядя на несколько сигналов сразу, находил промышленные сбросы раньше и с меньшим числом ложных тревог. И честный противовес (кейс 8, с. 25): для тревоги по обратному осмосу там хватило обычной статистической карты Шухарта, без машинного обучения, и ложных тревог стало минимум вдвое меньше. Руководство советует сначала попробовать простой подход и сравнивать ИИ с ним (с. 23). Это документ Carollo и партнёров, независимой проверки кейсов в нём нет.</p>
<p>Наш декантер относится к первому виду: рост был виден, а раннюю тревогу можно написать самому. Поэтому мой вопрос перед любым ИИ: могу ли я написать это правило сам?</p>
<h2 id="что-производители-называют-предиктивным-обслуживанием">Что производители называют предиктивным обслуживанием</h2>
<p>Сама GEA в документации к этой машине предлагает систему контроля состояния wewatch® для предиктивного обслуживания: постоянный сбор данных по важнейшим параметрам машины и график ТО по состоянию (с. 64). Сейчас на сайте GEA есть InsightPartner Separation Monitoring для сепараторов и декантеров. На машину ставят два-три дополнительных датчика, которые измеряют скорость и ускорение вибрации в разных точках и, как пишет GEA, только измеряют, а машину не отключают. Данные идут в облако GEA или на панель машины: тренды, поиск аномалий, диагностика, удалённая поддержка экспертов.</p>
<p>ANDRITZ описывает свой датчик VibePro как сводящий вибрацию с данными процесса, со спектральным анализом (FFT) и библиотеками неисправностей. Спектральный анализ сам по себе классический метод вибродиагностики: он раскладывает вибрацию по частотам, и машинное обучение для этого не нужно. Alfa Laval продаёт ConditionAlert для декантеров: данные вибрации анализируются удалённо, об аномалиях сообщают по сервисному договору.</p>
<p>Ни на одной из этих страниц не сказано, что внутри машинное обучение. У всех трёх в основе одно: больше датчиков, больше чем одно число, история данных и люди, которые её читают.</p>
<p>Я не применял эти системы на декантере и не скажу, сколько они дают сверх штатной защиты. Если такую предлагают для вашей станции, я бы прямо спросил поставщика: какие сигналы она использует помимо общей вибрации, может ли она отличить отложения от повреждения подшипников до вскрытия машины и на скольких похожих машинах это было показано.</p>
<h2 id="прежде-чем-покупать-ии-проверьте-по-документации-своей-машины">Прежде чем покупать ИИ, проверьте по документации своей машины</h2>
<ul>
<li>Можно ли написать нужное правило самому: тревогу ниже заводского предела или по скорости роста?</li>
<li>Какие датчики стоят и что именно они измеряют: скорость или ускорение, сколько осей?</li>
<li>Какие уставки заданы в блоке управления и что происходит на каждой ступени?</li>
<li>Настроен ли тренд вибрации на панели и сколько он хранится?</li>
<li>Когда последний раз проверяли работу виброзащиты? По графику ТО GEA каждые 4000 часов, но не реже раза в 12 месяцев (с. 698).</li>
<li>Сколько моточасов на подшипниках, уплотнениях и ремнях относительно графика производителя? У GEA ремни, подшипники барабана и шнека вместе со всеми уплотнениями меняют каждые 8000 часов, но не реже раза в три года (с. 699).</li>
</ul>
<p>Если на эти вопросы нет ответа, модель его не даст.</p>
<p>Полный кейс ремонта с фото есть в <a href="/ru/portfolio/decanter-service/">портфолио</a>.</p>
</div><section class="section__wide case-refs post__refs" aria-labelledby="post-refs-title"><p id="post-refs-title" class="label">Источники</p><ul class="case-refs__list"><li class="case-refs__item"><a href="https://www.tpomag.com/online_exclusives/2026/11/how-ai-and-automation-are-transforming-treatment-plants" target="_blank" rel="noopener">TPO Magazine: How AI and Automation Are Transforming Treatment Plants</a><span class="muted">ноябрь 2026</span></li><li class="case-refs__item"><span>GEA Westfalia Separator, техническая документация на декантер WATERMASTER CF 4000</span><span class="muted">Сборник 1451720287, издание от 08.06.2017, поставляется с машиной. Номера страниц в тексте даны по этому сборнику</span></li><li class="case-refs__item"><a href="https://www.gea.com/en/products/digital-solutions/insightpartner/insightpartner-separation-monitoring/" target="_blank" rel="noopener">GEA: InsightPartner Separation Monitoring</a><span class="muted">Страница продукта, проверено 19.11.2026</span></li><li class="case-refs__item"><a href="https://www.andritz.com/products-en/separation/service-solutions/vibepro" target="_blank" rel="noopener">ANDRITZ: VibePro, мониторинг вибрации сепарационного оборудования</a><span class="muted">Страница продукта, проверено в ноябре 2026</span></li><li class="case-refs__item"><a href="https://www.alfalaval.ca/globalassets/documents/local/canada/documents/conditionalert_decanter_digital_leaflet_en-ca.pdf" target="_blank" rel="noopener">Alfa Laval: ConditionAlert для декантеров</a><span class="muted">Буклет продукта, проверено в ноябре 2026</span></li><li class="case-refs__item"><span>U.S. Bureau of Reclamation / Carollo Engineers: AI &amp; Machine Learning Guidebook for Potable Reuse</span><span class="muted">Май 2026, FINAL. Кейсы 3 (с. 12) и 8 (с. 25), рекомендации с. 23, 31, 37–38. Документ Carollo и партнёров, независимой проверки кейсов нет</span></li></ul></section><div class="section__wide case-end"><a class="je-btn je-btn--primary" href="https://wa.me/995591104463?text=%D0%97%D0%B4%D1%80%D0%B0%D0%B2%D1%81%D1%82%D0%B2%D1%83%D0%B9%D1%82%D0%B5%2C%20%D0%90%D0%BD%D0%B4%D1%80%D0%B5%D0%B9!%20%D0%A5%D0%BE%D1%87%D1%83%20%D0%B7%D0%B0%D0%BF%D0%B8%D1%81%D0%B0%D1%82%D1%8C%D1%81%D1%8F%20%D0%BD%D0%B0%20%D0%B1%D0%B5%D1%81%D0%BF%D0%BB%D0%B0%D1%82%D0%BD%D1%8B%D0%B9%2030-%D0%BC%D0%B8%D0%BD%D1%83%D1%82%D0%BD%D1%8B%D0%B9%20%D1%82%D0%B5%D1%85%D0%BD%D0%B8%D1%87%D0%B5%D1%81%D0%BA%D0%B8%D0%B9%20%D0%B7%D0%B2%D0%BE%D0%BD%D0%BE%D0%BA%20%D0%BF%D0%BE%20%D0%BC%D0%BE%D0%B5%D0%B9%20%D1%81%D0%B8%D1%81%D1%82%D0%B5%D0%BC%D0%B5%20%D0%B2%D0%BE%D0%B4%D0%BE%D0%BE%D1%87%D0%B8%D1%81%D1%82%D0%BA%D0%B8." target="_blank" rel="noopener">Обсудить ваш проект<span class="je-btn__disc" aria-hidden="true">→</span></a><a class="case-next" href="/ru/blog/"><span class="label">Блог</span><span class="case-next__t">Все статьи →</span></a></div></article></main><footer class="site-footer je-grid"><div class="site-footer__row caption"><span>© 2026 Andrei Edinov</span><span><a href="https://www.linkedin.com/in/andreiedinov/" target="_blank" rel="noopener">LinkedIn</a> · Expert Water Process Engineer</span></div></footer><script type="module">for(let e of document.querySelectorAll(`.post__carousel`)){let t=e.children.length,n=document.createElement(`div`);n.className=`post__nav`,n.innerHTML=`<button type="button" aria-label="Previous">←</button><span aria-live="polite"></span><button type="button" aria-label="Next">→</button>`,e.after(n);let[r,i,a]=n.children,o=()=>Math.round(e.scrollLeft/e.clientWidth),s=t=>e.scrollTo({left:t*e.clientWidth,behavior:`smooth`}),c=()=>{let e=o();i.textContent=`${e+1} / ${t}`,r.disabled=e===0,a.disabled=e===t-1};r.onclick=()=>s(o()-1),a.onclick=()=>s(o()+1),e.addEventListener(`keydown`,e=>{e.key===`ArrowLeft`&&s(o()-1),e.key===`ArrowRight`&&s(o()+1)}),e.addEventListener(`scroll`,c,{passive:!0}),c()}</script><script type="module" src="https://static.cloudflareinsights.com/beacon.min.js" data-cf-beacon="{&quot;token&quot;: &quot;a8f065150c2b4f61ab42fc3824ae836b&quot;}"></script></body></html>